{"ZoneInfiltration:DesignFlowRate": {"offices_infiltration": {"design_flow_rate_calculation_method": "AirChanges/Hour", "idf_max_extensible_fields": 0, "idf_max_fields": 12, "schedule_name": "Sch_Ocupacao", "zone_or_zonelist_name": "Offices", "air_changes_per_hour": 30}, "corr_infiltration": {"design_flow_rate_calculation_method": "AirChanges/Hour", "idf_max_extensible_fields": 0, "idf_max_fields": 12, "schedule_name": "Sch_Ocupacao", "zone_or_zonelist_name": "corridor_00", "air_changes_per_hour": 30}}, "AirflowNetwork:MultiZone:Component:DetailedOpening": {"Janela": {"air_mass_flow_coefficient_when_opening_is_closed": 0.0001, "air_mass_flow_exponent_when_opening_is_closed": 0.65, "discharge_coefficient_for_opening_factor_1": 0.001, "discharge_coefficient_for_opening_factor_2": 0.6, "extra_crack_length_or_height_of_pivoting_axis": 0.0, "height_factor_for_opening_factor_1": 0.0, "height_factor_for_opening_factor_2": 1.0, "number_of_sets_of_opening_factor_data": 2, "opening_factor_1": 0.0, "opening_factor_2": 1.0, "start_height_factor_for_opening_factor_1": 0.0, "start_height_factor_for_opening_factor_2": 0.0, "type_of_rectangular_large_vertical_opening_lvo_": "NonPivoted", "width_factor_for_opening_factor_1": 0.0, "idf_max_extensible_fields": 0, "idf_max_fields": 16, "width_factor_for_opening_factor_2": 0.6}, "Porta": {"air_mass_flow_coefficient_when_opening_is_closed": 5e-05, "air_mass_flow_exponent_when_opening_is_closed": 0.65, "discharge_coefficient_for_opening_factor_1": 0.001, "discharge_coefficient_for_opening_factor_2": 0.6, "extra_crack_length_or_height_of_pivoting_axis": 0.0, "height_factor_for_opening_factor_1": 0.0, "height_factor_for_opening_factor_2": 1.0, "number_of_sets_of_opening_factor_data": 2, "opening_factor_1": 0.0, "opening_factor_2": 1.0, "start_height_factor_for_opening_factor_1": 0.0, "start_height_factor_for_opening_factor_2": 0.0, "type_of_rectangular_large_vertical_opening_lvo_": "NonPivoted", "width_factor_for_opening_factor_1": 0.0, "idf_max_extensible_fields": 0, "idf_max_fields": 16, "width_factor_for_opening_factor_2": 0.6}}, "Material:AirGap": {"Atico:CamaradeAr(>50mm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "idf_order": 29, "thermal_resistance": 0.21}, "F04 Wall air space resistance": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "idf_order": 27, "thermal_resistance": 0.15}, "F05 Ceiling air space resistance": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "idf_order": 28, "thermal_resistance": 0.18}, "CavidadeBloco:CamaradeAr(20-50mm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "idf_order": 30, "thermal_resistance": 0.14427272789999998}}, "Construction": {"Interior Floor": {"layer_2": "LajeMacicaConcreto(100mm)", "layer_3": "PisoCeramico(10mm)", "idf_max_extensible_fields": 0, "idf_max_fields": 4, "outside_layer": "ForroGesso(30mm)"}, "Exterior Floor": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "layer_2": "PisoCeramico(10mm)", "outside_layer": "LajeMacicaConcreto(100mm)"}, "Interior Ceiling": {"idf_max_extensible_fields": 0, "idf_max_fields": 4, "layer_2": "LajeMacicaConcreto(100mm)", "layer_3": "ForroGesso(30mm)", "outside_layer": "PisoCeramico(10mm)"}, "Exterior Roof": {"idf_max_extensible_fields": 0, "idf_max_fields": 4, "layer_2": "Atico:CamaradeAr(>50mm)", "layer_3": "ForroMadeira(15mm)", "outside_layer": "TelhaCeramica"}, "Interior Wall": {"idf_max_extensible_fields": 0, "idf_max_fields": 6, "layer_2": "Ceram Tij 8 fur circ (10 cm)", "layer_3": "CavidadeBloco:CamaradeAr(20-50mm)", "layer_4": "Ceram Tij 8 fur circ (10 cm)", "layer_5": "ArgamassaReboco(25mm)", "outside_layer": "ArgamassaReboco(25mm)"}, "Exterior Wall": {"idf_max_extensible_fields": 0, "idf_max_fields": 6, "layer_2": "Ceram Tij 8 fur circ (10 cm)", "layer_3": "CavidadeBloco:CamaradeAr(20-50mm)", "layer_4": "Ceram Tij 8 fur circ (10 cm)", "layer_5": "ArgamassaReboco(25mm)", "outside_layer": "ArgamassaReboco(25mm)"}, "Interior Door": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "outside_layer": "PortaMadeira(30mm)"}, "Exterior Window": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "outside_layer": "Clear 3mm"}, "InfraRed": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "idf_order": 113, "outside_layer": "IR"}, "glass_construction_office_00": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "outside_layer": "glass_material_office_00"}, "glass_construction_office_01": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "outside_layer": "glass_material_office_01"}, "glass_construction_office_02": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "outside_layer": "glass_material_office_02"}, "glass_construction_office_03": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "outside_layer": "glass_material_office_03"}, "glass_construction_office_04": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "outside_layer": "glass_material_office_04"}, "glass_construction_office_05": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "outside_layer": "glass_material_office_05"}}, "Material:InfraredTransparent": {"IR": {"idf_max_extensible_fields": 0, "idf_max_fields": 1}}, "GlobalGeometryRules": {"GlobalGeometryRules 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "coordinate_system": "Relative", "daylighting_reference_point_coordinate_system": "Relative", "rectangular_surface_coordinate_system": "Relative", "starting_vertex_position": "UpperLeftCorner", "vertex_entry_direction": "Counterclockwise"}}, "Output:Variable": {"Output:Variable 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Hourly", "variable_name": "Site Outdoor Air Drybulb Temperature"}, "Output:Variable 2": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Hourly", "variable_name": "Zone Operative Temperature"}, "Output:Variable 3": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Hourly", "variable_name": "Schedule Value"}, "Output:Variable 4": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "key_value": "*", "reporting_frequency": "Hourly", "variable_name": "AFN Zone Infiltration Air Change Rate"}}, "Output:VariableDictionary": {"Output:VariableDictionary 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 1, "key_field": "regular"}}, "OutputControl:Table:Style": {"OutputControl:Table:Style 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 2, "column_separator": "HTML", "unit_conversion": "JtoKWH"}}, "RunPeriod": {"Periodo": {"idf_max_extensible_fields": 0, "idf_max_fields": 13, "apply_weekend_holiday_rule": "No", "begin_day_of_month": 1, "begin_month": 1, "day_of_week_for_start_day": "UseWeatherFile", "end_day_of_month": 31, "end_month": 12, "increment_day_of_week_on_repeat": "No", "number_of_times_runperiod_to_be_repeated": 1, "use_weather_file_daylight_saving_period": "No", "use_weather_file_holidays_and_special_days": "No", "use_weather_file_rain_indicators": "No", "use_weather_file_snow_indicators": "No"}}, "Schedule:Compact": {"Always On": {"data": [{"field": "Through: 12/31"}, {"field": "For: alldays"}, {"field": "Until: 24:00"}, {"field": 1.0}], "idf_max_extensible_fields": 4, "idf_max_fields": 6, "schedule_type_limits_name": "Qualquer"}, "Sch_Atividade": {"data": [{"field": "Through: 12/31"}, {"field": "For: alldays"}, {"field": "Until: 24:00"}, {"field": 120}], "idf_max_extensible_fields": 4, "idf_max_fields": 6, "schedule_type_limits_name": "Qualquer"}, "Sch_Equip_Computador": {"data": [{"field": "Through: 12/31"}, {"field": "For: Weekdays"}, {"field": "Until: 08:00"}, {"field": 0}, {"field": "Until: 18:00"}, {"field": 1}, {"field": "Until: 24:00"}, {"field": 0}, {"field": "For: allotherdays"}, {"field": "Until: 24:00"}, {"field": 0}], "idf_max_extensible_fields": 11, "idf_max_fields": 13, "schedule_type_limits_name": "Qualquer"}, "Sch_Iluminacao": {"data": [{"field": "Through: 12/31"}, {"field": "For: Weekdays"}, {"field": "Until: 08:00"}, {"field": 0}, {"field": "Until: 18:00"}, {"field": 1}, {"field": "Until: 24:00"}, {"field": 0}, {"field": "For: allotherdays"}, {"field": "Until: 24:00"}, {"field": 0}], "idf_max_extensible_fields": 11, "idf_max_fields": 13, "schedule_type_limits_name": "Qualquer"}, "Sch_Ocupacao": {"data": [{"field": "Through: 12/31"}, {"field": "For: Weekdays"}, {"field": "Until: 08:00"}, {"field": 0}, {"field": "Until: 18:00"}, {"field": 1}, {"field": "Until: 24:00"}, {"field": 0}, {"field": "For: allotherdays"}, {"field": "Until: 24:00"}, {"field": 0}], "idf_max_extensible_fields": 11, "idf_max_fields": 13, "schedule_type_limits_name": "Qualquer"}, "Temp_setpoint": {"data": [{"field": "Through: 12/31"}, {"field": "For: AllDays"}, {"field": "Until: 24:00"}, {"field": 20}], "idf_max_extensible_fields": 4, "idf_max_fields": 6, "schedule_type_limits_name": "Temperature"}}, "ScheduleTypeLimits": {"Qualquer": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "lower_limit_value": 0.0, "numeric_type": "Continuous", "unit_type": "Dimensionless", "upper_limit_value": 100000.0}, "Temperature": {"idf_max_extensible_fields": 0, "idf_max_fields": 4, "lower_limit_value": -60.0, "numeric_type": "Continuous", "upper_limit_value": 200.0}}, "SimulationControl": {"SimulationControl 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 5, "do_plant_sizing_calculation": "No", "do_system_sizing_calculation": "No", "do_zone_sizing_calculation": "No", "run_simulation_for_sizing_periods": "No", "run_simulation_for_weather_file_run_periods": "Yes"}}, "Site:GroundTemperature:BuildingSurface": {"Site:GroundTemperature:BuildingSurface 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 12, "april_ground_temperature": 20.2, "august_ground_temperature": 17.82, "december_ground_temperature": 21.05, "february_ground_temperature": 21.32, "january_ground_temperature": 21.45, "july_ground_temperature": 17.72, "june_ground_temperature": 18.12, "march_ground_temperature": 20.79, "may_ground_temperature": 18.93, "november_ground_temperature": 20.28, "october_ground_temperature": 19.29, "september_ground_temperature": 18.41}}, "Timestep": {"Timestep 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 1, "number_of_timesteps_per_hour": 4}}, "Version": {"Version 1": {"idf_max_extensible_fields": 0, "idf_max_fields": 1, "version_identifier": "8.9"}}, "Building": {"teste_noafn": {"loads_convergence_tolerance_value": 0.04, "maximum_number_of_warmup_days": 25, "north_axis": 0, "solar_distribution": "FullInteriorAndExterior", "temperature_convergence_tolerance_value": 0.4, "idf_max_extensible_fields": 0, "idf_max_fields": 8, "terrain": "City"}}, "Zone": {"office_00": {"idf_max_extensible_fields": 0, "idf_max_fields": 7, "direction_of_relative_north": 0.0, "multiplier": 1, "x_origin": 0, "y_origin": 0, "z_origin": 0.0}, "office_01": {"idf_max_extensible_fields": 0, "idf_max_fields": 7, "direction_of_relative_north": 0.0, "multiplier": 1, "x_origin": 5.872983346207417, "y_origin": 0, "z_origin": 0.0}, "office_02": {"idf_max_extensible_fields": 0, "idf_max_fields": 7, "direction_of_relative_north": 0.0, "multiplier": 1, "x_origin": 0, "y_origin": 2.581988897471611, "z_origin": 0.0}, "office_03": {"idf_max_extensible_fields": 0, "idf_max_fields": 7, "direction_of_relative_north": 0.0, "multiplier": 1, "x_origin": 5.872983346207417, "y_origin": 2.581988897471611, "z_origin": 0.0}, "office_04": {"idf_max_extensible_fields": 0, "idf_max_fields": 7, "direction_of_relative_north": 0.0, "multiplier": 1, "x_origin": 0, "y_origin": 5.163977794943222, "z_origin": 0.0}, "office_05": {"idf_max_extensible_fields": 0, "idf_max_fields": 7, "direction_of_relative_north": 0.0, "multiplier": 1, "x_origin": 5.872983346207417, "y_origin": 5.163977794943222, "z_origin": 0.0}, "corridor_00": {"idf_max_extensible_fields": 0, "idf_max_fields": 7, "direction_of_relative_north": 0.0, "multiplier": 1, "x_origin": 3.872983346207417, "y_origin": 0, "z_origin": 0.0}}, "BuildingSurface:Detailed": {"ceiling_00": {"vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_00", "construction_name": "Interior Ceiling", "outside_boundary_condition": "Adiabatic", "sun_exposure": "NoSun", "surface_type": "Ceiling", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "floor_00": {"surface_type": "Floor", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}], "zone_name": "office_00", "construction_name": "Interior Floor", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition": "Adiabatic", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_0_00": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_00", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_2_02", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_1_00": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_00", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_corr_00", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_2_00": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_00", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_3_00": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_00", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "ceiling_01": {"vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_01", "construction_name": "Interior Ceiling", "outside_boundary_condition": "Adiabatic", "sun_exposure": "NoSun", "surface_type": "Ceiling", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "floor_01": {"surface_type": "Floor", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}], "zone_name": "office_01", "construction_name": "Interior Floor", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition": "Adiabatic", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_0_01": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_01", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_2_03", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_1_01": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_01", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_2_01": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_01", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_3_01": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_01", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_corr_01", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "ceiling_02": {"vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_02", "construction_name": "Interior Ceiling", "outside_boundary_condition": "Adiabatic", "sun_exposure": "NoSun", "surface_type": "Ceiling", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "floor_02": {"surface_type": "Floor", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}], "zone_name": "office_02", "construction_name": "Interior Floor", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition": "Adiabatic", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_0_02": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_02", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_2_04", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_1_02": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_02", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_corr_02", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_2_02": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_02", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_0_00", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_3_02": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_02", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "ceiling_03": {"vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_03", "construction_name": "Interior Ceiling", "outside_boundary_condition": "Adiabatic", "sun_exposure": "NoSun", "surface_type": "Ceiling", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "floor_03": {"surface_type": "Floor", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}], "zone_name": "office_03", "construction_name": "Interior Floor", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition": "Adiabatic", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_0_03": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_03", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_2_05", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_1_03": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_03", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_2_03": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_03", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_0_01", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_3_03": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_03", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_corr_03", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "ceiling_04": {"vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_04", "construction_name": "Interior Ceiling", "outside_boundary_condition": "Adiabatic", "sun_exposure": "NoSun", "surface_type": "Ceiling", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "floor_04": {"surface_type": "Floor", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}], "zone_name": "office_04", "construction_name": "Interior Floor", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition": "Adiabatic", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_0_04": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_04", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_1_04": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_04", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_corr_04", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_2_04": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_04", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_0_02", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_3_04": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_04", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "ceiling_05": {"vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_05", "construction_name": "Interior Ceiling", "outside_boundary_condition": "Adiabatic", "sun_exposure": "NoSun", "surface_type": "Ceiling", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "floor_05": {"surface_type": "Floor", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}], "zone_name": "office_05", "construction_name": "Interior Floor", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition": "Adiabatic", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_0_05": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_05", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_1_05": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "office_05", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_2_05": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 3.872983346207417, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_05", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_0_03", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_3_05": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "office_05", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition_object": "wall_corr_05", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "ceiling_corr_00": {"vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}], "zone_name": "corridor_00", "construction_name": "Interior Ceiling", "outside_boundary_condition": "Adiabatic", "sun_exposure": "NoSun", "surface_type": "Ceiling", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "floor_corr_00": {"surface_type": "Floor", "vertices": [{"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 0.0}], "zone_name": "corridor_00", "construction_name": "Interior Floor", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "outside_boundary_condition": "Adiabatic", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_0_corr_00": {"surface_type": "Wall", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "vertices": [{"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}], "zone_name": "corridor_00", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_2_corr_00": {"surface_type": "Wall", "construction_name": "Exterior Wall", "outside_boundary_condition": "Outdoors", "sun_exposure": "SunExposed", "wind_exposure": "WindExposed", "vertices": [{"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "corridor_00", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_corr_01": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "corridor_00", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "outside_boundary_condition_object": "wall_3_01", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_corr_00": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 0.0, "vertex_z_coordinate": 3.0}], "zone_name": "corridor_00", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "outside_boundary_condition_object": "wall_1_00", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_corr_03": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 5.163977794943222, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 5.163977794943222, "vertex_z_coordinate": 3.0}], "zone_name": "corridor_00", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "outside_boundary_condition_object": "wall_3_03", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_corr_02": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0, "vertex_y_coordinate": 5.163977794943222, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 5.163977794943222, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 2.581988897471611, "vertex_z_coordinate": 3.0}], "zone_name": "corridor_00", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "outside_boundary_condition_object": "wall_1_02", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_corr_05": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 5.163977794943222, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 5.163977794943222, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 2.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}], "zone_name": "corridor_00", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "outside_boundary_condition_object": "wall_3_05", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}, "wall_corr_04": {"surface_type": "Wall", "vertices": [{"vertex_x_coordinate": 0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 5.163977794943222, "vertex_z_coordinate": 0.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 5.163977794943222, "vertex_z_coordinate": 3.0}], "zone_name": "corridor_00", "construction_name": "Interior Wall", "outside_boundary_condition": "Surface", "outside_boundary_condition_object": "wall_1_04", "sun_exposure": "NoSun", "wind_exposure": "NoWind", "idf_max_extensible_fields": 12, "idf_max_fields": 22}}, "FenestrationSurface:Detailed": {"window_3_00": {"building_surface_name": "wall_3_00", "construction_name": "glass_construction_office_00", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 0, "vertex_1_y_coordinate": 2.5794069085741396, "vertex_1_z_coordinate": 2.25, "vertex_2_x_coordinate": 0, "vertex_2_y_coordinate": 2.5794069085741396, "vertex_2_z_coordinate": 0.75, "vertex_3_x_coordinate": 0, "vertex_3_y_coordinate": 0.0025819888974716113, "vertex_3_z_coordinate": 0.75, "vertex_4_x_coordinate": 0, "vertex_4_y_coordinate": 0.0025819888974716113, "vertex_4_z_coordinate": 2.25, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_2_00": {"building_surface_name": "wall_2_00", "construction_name": "glass_construction_office_00", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 0.0038729833462074173, "vertex_1_y_coordinate": 0, "vertex_1_z_coordinate": 2.25, "vertex_2_x_coordinate": 0.0038729833462074173, "vertex_2_y_coordinate": 0, "vertex_2_z_coordinate": 0.75, "vertex_3_x_coordinate": 3.8691103628612096, "vertex_3_y_coordinate": 0, "vertex_3_z_coordinate": 0.75, "vertex_4_x_coordinate": 3.8691103628612096, "vertex_4_y_coordinate": 0, "vertex_4_z_coordinate": 2.25, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_1_01": {"building_surface_name": "wall_1_01", "construction_name": "glass_construction_office_01", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 3.872983346207417, "vertex_1_y_coordinate": 0.0025819888974716113, "vertex_1_z_coordinate": 2.25, "vertex_2_x_coordinate": 3.872983346207417, "vertex_2_y_coordinate": 0.0025819888974716113, "vertex_2_z_coordinate": 0.75, "vertex_3_x_coordinate": 3.872983346207417, "vertex_3_y_coordinate": 2.5794069085741396, "vertex_3_z_coordinate": 0.75, "vertex_4_x_coordinate": 3.872983346207417, "vertex_4_y_coordinate": 2.5794069085741396, "vertex_4_z_coordinate": 2.25, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_2_01": {"building_surface_name": "wall_2_01", "construction_name": "glass_construction_office_01", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 0.0038729833462074173, "vertex_1_y_coordinate": 0, "vertex_1_z_coordinate": 2.25, "vertex_2_x_coordinate": 0.0038729833462074173, "vertex_2_y_coordinate": 0, "vertex_2_z_coordinate": 0.75, "vertex_3_x_coordinate": 3.8691103628612096, "vertex_3_y_coordinate": 0, "vertex_3_z_coordinate": 0.75, "vertex_4_x_coordinate": 3.8691103628612096, "vertex_4_y_coordinate": 0, "vertex_4_z_coordinate": 2.25, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_3_02": {"building_surface_name": "wall_3_02", "construction_name": "glass_construction_office_02", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 0, "vertex_1_y_coordinate": 2.5794069085741396, "vertex_1_z_coordinate": 2.25, "vertex_2_x_coordinate": 0, "vertex_2_y_coordinate": 2.5794069085741396, "vertex_2_z_coordinate": 0.75, "vertex_3_x_coordinate": 0, "vertex_3_y_coordinate": 0.0025819888974716113, "vertex_3_z_coordinate": 0.75, "vertex_4_x_coordinate": 0, "vertex_4_y_coordinate": 0.0025819888974716113, "vertex_4_z_coordinate": 2.25, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_1_03": {"building_surface_name": "wall_1_03", "construction_name": "glass_construction_office_03", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 3.872983346207417, "vertex_1_y_coordinate": 0.0025819888974716113, "vertex_1_z_coordinate": 2.25, "vertex_2_x_coordinate": 3.872983346207417, "vertex_2_y_coordinate": 0.0025819888974716113, "vertex_2_z_coordinate": 0.75, "vertex_3_x_coordinate": 3.872983346207417, "vertex_3_y_coordinate": 2.5794069085741396, "vertex_3_z_coordinate": 0.75, "vertex_4_x_coordinate": 3.872983346207417, "vertex_4_y_coordinate": 2.5794069085741396, "vertex_4_z_coordinate": 2.25, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_3_04": {"building_surface_name": "wall_3_04", "construction_name": "glass_construction_office_04", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 0, "vertex_1_y_coordinate": 2.5794069085741396, "vertex_1_z_coordinate": 2.25, "vertex_2_x_coordinate": 0, "vertex_2_y_coordinate": 2.5794069085741396, "vertex_2_z_coordinate": 0.75, "vertex_3_x_coordinate": 0, "vertex_3_y_coordinate": 0.0025819888974716113, "vertex_3_z_coordinate": 0.75, "vertex_4_x_coordinate": 0, "vertex_4_y_coordinate": 0.0025819888974716113, "vertex_4_z_coordinate": 2.25, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_0_04": {"building_surface_name": "wall_0_04", "construction_name": "glass_construction_office_04", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 3.8691103628612096, "vertex_1_y_coordinate": 2.581988897471611, "vertex_1_z_coordinate": 2.25, "vertex_2_x_coordinate": 3.8691103628612096, "vertex_2_y_coordinate": 2.581988897471611, "vertex_2_z_coordinate": 0.75, "vertex_3_x_coordinate": 0.0038729833462074173, "vertex_3_y_coordinate": 2.581988897471611, "vertex_3_z_coordinate": 0.75, "vertex_4_x_coordinate": 0.0038729833462074173, "vertex_4_y_coordinate": 2.581988897471611, "vertex_4_z_coordinate": 2.25, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_1_05": {"building_surface_name": "wall_1_05", "construction_name": "glass_construction_office_05", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 3.872983346207417, "vertex_1_y_coordinate": 0.0025819888974716113, "vertex_1_z_coordinate": 2.25, "vertex_2_x_coordinate": 3.872983346207417, "vertex_2_y_coordinate": 0.0025819888974716113, "vertex_2_z_coordinate": 0.75, "vertex_3_x_coordinate": 3.872983346207417, "vertex_3_y_coordinate": 2.5794069085741396, "vertex_3_z_coordinate": 0.75, "vertex_4_x_coordinate": 3.872983346207417, "vertex_4_y_coordinate": 2.5794069085741396, "vertex_4_z_coordinate": 2.25, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_0_05": {"building_surface_name": "wall_0_05", "construction_name": "glass_construction_office_05", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 3.8691103628612096, "vertex_1_y_coordinate": 2.581988897471611, "vertex_1_z_coordinate": 2.25, "vertex_2_x_coordinate": 3.8691103628612096, "vertex_2_y_coordinate": 2.581988897471611, "vertex_2_z_coordinate": 0.75, "vertex_3_x_coordinate": 0.0038729833462074173, "vertex_3_y_coordinate": 2.581988897471611, "vertex_3_z_coordinate": 0.75, "vertex_4_x_coordinate": 0.0038729833462074173, "vertex_4_y_coordinate": 2.581988897471611, "vertex_4_z_coordinate": 2.25, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_0_corr_00": {"building_surface_name": "wall_0_corr_00", "construction_name": "Exterior Window", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 1.5, "vertex_1_y_coordinate": 7.745966692414834, "vertex_1_z_coordinate": 2.1, "vertex_2_x_coordinate": 1.5, "vertex_2_y_coordinate": 7.745966692414834, "vertex_2_z_coordinate": 1.1, "vertex_3_x_coordinate": 0.5, "vertex_3_y_coordinate": 7.745966692414834, "vertex_3_z_coordinate": 1.1, "vertex_4_x_coordinate": 0.5, "vertex_4_y_coordinate": 7.745966692414834, "vertex_4_z_coordinate": 2.1, "idf_max_extensible_fields": 0, "idf_max_fields": 22}, "window_2_corr_00": {"building_surface_name": "wall_2_corr_00", "construction_name": "Exterior Window", "number_of_vertices": 4.0, "surface_type": "Window", "vertex_1_x_coordinate": 0.5, "vertex_1_y_coordinate": 0, "vertex_1_z_coordinate": 2.1, "vertex_2_x_coordinate": 0.5, "vertex_2_y_coordinate": 0, "vertex_2_z_coordinate": 1.1, "vertex_3_x_coordinate": 1.5, "vertex_3_y_coordinate": 0, "vertex_3_z_coordinate": 1.1, "vertex_4_x_coordinate": 1.5, "vertex_4_y_coordinate": 0, "vertex_4_z_coordinate": 2.1, "idf_max_extensible_fields": 0, "idf_max_fields": 22}}, "Shading:Building:Detailed": {"shading_0_00": {"idf_max_extensible_fields": 12, "idf_max_fields": 15, "transmittance_schedule_name": "", "number_of_vertices": 4, "vertices": [{"vertex_x_coordinate": 0, "vertex_y_coordinate": 8.745966692414834, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 9.745966692414834, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 9.745966692414834, "vertex_y_coordinate": 8.745966692414834, "vertex_z_coordinate": 3.0}]}, "shading_1_00": {"idf_max_extensible_fields": 12, "idf_max_fields": 15, "transmittance_schedule_name": "", "number_of_vertices": 4, "vertices": [{"vertex_x_coordinate": 10.745966692414834, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 9.745966692414834, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 9.745966692414834, "vertex_y_coordinate": 0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 10.745966692414834, "vertex_y_coordinate": 0, "vertex_z_coordinate": 3.0}]}, "shading_2_00": {"idf_max_extensible_fields": 12, "idf_max_fields": 15, "transmittance_schedule_name": "", "number_of_vertices": 4, "vertices": [{"vertex_x_coordinate": 9.745966692414834, "vertex_y_coordinate": -1.0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 9.745966692414834, "vertex_y_coordinate": 0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": -1.0, "vertex_z_coordinate": 3.0}]}, "shading_3_00": {"idf_max_extensible_fields": 12, "idf_max_fields": 15, "transmittance_schedule_name": "", "number_of_vertices": 4, "vertices": [{"vertex_x_coordinate": -1.0, "vertex_y_coordinate": 0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 0, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": 0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}, {"vertex_x_coordinate": -1.0, "vertex_y_coordinate": 7.745966692414834, "vertex_z_coordinate": 3.0}]}}, "ElectricEquipment": {"equip_office": {"idf_max_extensible_fields": 0, "idf_max_fields": 11, "design_level_calculation_method": "Watts/Person", "end_use_subcategory": "General", "fraction_latent": 0.0, "fraction_lost": 0.0, "fraction_radiant": 0.5, "schedule_name": "Sch_Equip_Computador", "watts_per_person": 150, "zone_or_zonelist_name": "Offices"}}, "Lights": {"lights_office": {"idf_max_extensible_fields": 0, "idf_max_fields": 11, "design_level_calculation_method": "Watts/Area", "fraction_radiant": 0.72, "fraction_replaceable": 1.0, "fraction_visible": 0.18, "return_air_fraction": 0.0, "schedule_name": "Sch_Iluminacao", "watts_per_zone_floor_area": 10.5, "zone_or_zonelist_name": "Offices"}}, "WindowMaterial:SimpleGlazingSystem": {"Clear 3mm": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "solar_heat_gain_coefficient": 0.8, "u_factor": 5.7}, "glass_material_office_00": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "solar_heat_gain_coefficient": 0.5, "u_factor": 5.7}, "glass_material_office_01": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "solar_heat_gain_coefficient": 0.5, "u_factor": 5.7}, "glass_material_office_02": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "solar_heat_gain_coefficient": 0.5, "u_factor": 5.7}, "glass_material_office_03": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "solar_heat_gain_coefficient": 0.5, "u_factor": 5.7}, "glass_material_office_04": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "solar_heat_gain_coefficient": 0.5, "u_factor": 5.7}, "glass_material_office_05": {"idf_max_extensible_fields": 0, "idf_max_fields": 3, "solar_heat_gain_coefficient": 0.5, "u_factor": 5.7}}, "People": {"people_office_00": {"idf_max_extensible_fields": 0, "idf_max_fields": 10, "activity_level_schedule_name": "Sch_Atividade", "fraction_radiant": 0.3, "number_of_people_calculation_method": "People/Area", "number_of_people_schedule_name": "Sch_Ocupacao", "people_per_zone_floor_area": 0.5, "sensible_heat_fraction": "Autocalculate", "zone_or_zonelist_name": "office_00"}, "people_office_01": {"idf_max_extensible_fields": 0, "idf_max_fields": 10, "activity_level_schedule_name": "Sch_Atividade", "fraction_radiant": 0.3, "number_of_people_calculation_method": "People/Area", "number_of_people_schedule_name": "Sch_Ocupacao", "people_per_zone_floor_area": 0.5, "sensible_heat_fraction": "Autocalculate", "zone_or_zonelist_name": "office_01"}, "people_office_02": {"idf_max_extensible_fields": 0, "idf_max_fields": 10, "activity_level_schedule_name": "Sch_Atividade", "fraction_radiant": 0.3, "number_of_people_calculation_method": "People/Area", "number_of_people_schedule_name": "Sch_Ocupacao", "people_per_zone_floor_area": 0.5, "sensible_heat_fraction": "Autocalculate", "zone_or_zonelist_name": "office_02"}, "people_office_03": {"idf_max_extensible_fields": 0, "idf_max_fields": 10, "activity_level_schedule_name": "Sch_Atividade", "fraction_radiant": 0.3, "number_of_people_calculation_method": "People/Area", "number_of_people_schedule_name": "Sch_Ocupacao", "people_per_zone_floor_area": 0.5, "sensible_heat_fraction": "Autocalculate", "zone_or_zonelist_name": "office_03"}, "people_office_04": {"idf_max_extensible_fields": 0, "idf_max_fields": 10, "activity_level_schedule_name": "Sch_Atividade", "fraction_radiant": 0.3, "number_of_people_calculation_method": "People/Area", "number_of_people_schedule_name": "Sch_Ocupacao", "people_per_zone_floor_area": 0.5, "sensible_heat_fraction": "Autocalculate", "zone_or_zonelist_name": "office_04"}, "people_office_05": {"idf_max_extensible_fields": 0, "idf_max_fields": 10, "activity_level_schedule_name": "Sch_Atividade", "fraction_radiant": 0.3, "number_of_people_calculation_method": "People/Area", "number_of_people_schedule_name": "Sch_Ocupacao", "people_per_zone_floor_area": 0.5, "sensible_heat_fraction": "Autocalculate", "zone_or_zonelist_name": "office_05"}}, "ZoneList": {"All": {"idf_max_extensible_fields": 7, "idf_max_fields": 8, "zones": [{"zone_name": "office_00"}, {"zone_name": "office_01"}, {"zone_name": "office_02"}, {"zone_name": "office_03"}, {"zone_name": "office_04"}, {"zone_name": "office_05"}, {"zone_name": "corridor_00"}]}, "Offices": {"idf_max_extensible_fields": 6, "idf_max_fields": 7, "zones": [{"zone_name": "office_00"}, {"zone_name": "office_01"}, {"zone_name": "office_02"}, {"zone_name": "office_03"}, {"zone_name": "office_04"}, {"zone_name": "office_05"}]}, "Corridors": {"idf_max_extensible_fields": 1, "idf_max_fields": 2, "zones": [{"zone_name": "corridor_00"}]}}, "Material": {"ArgamassaReboco(25mm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 9, "conductivity": 1.15, "density": 2000.0, "roughness": "Rough", "solar_absorptance": 0.5, "specific_heat": 1000.0, "thermal_absorptance": 0.9, "thickness": 0.025, "visible_absorptance": 0.7}, "Ceram Tij 8 fur circ (10 cm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 7, "conductivity": 0.9, "density": 1103.0, "roughness": "Rough", "specific_heat": 920.0, "thermal_absorptance": 0.9, "thickness": 0.033}, "ForroGesso(30mm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 9, "conductivity": 0.35, "density": 750.0, "roughness": "Rough", "solar_absorptance": 0.2, "specific_heat": 840.0, "thermal_absorptance": 0.9, "thickness": 0.02, "visible_absorptance": 0.2}, "ForroMadeira(15mm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 9, "conductivity": 0.15, "density": 600.0, "roughness": "Rough", "solar_absorptance": 0.4, "specific_heat": 1340.0, "thermal_absorptance": 0.9, "thickness": 0.015, "visible_absorptance": 0.4}, "LajeMacicaConcreto(100mm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 9, "conductivity": 1.75, "density": 2200.0, "roughness": "Rough", "solar_absorptance": 0.7, "specific_heat": 1000.0, "thermal_absorptance": 0.9, "thickness": 0.1, "visible_absorptance": 0.7}, "concrete": {"idf_max_extensible_fields": 0, "idf_max_fields": 9, "conductivity": 1.75, "density": 2200.0, "roughness": "Rough", "solar_absorptance": 0.7, "specific_heat": 1000.0, "thermal_absorptance": 0.9, "thickness": 0.1, "visible_absorptance": 0.7}, "PisoCeramico(10mm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 9, "conductivity": 0.9, "density": 1600.0, "roughness": "Rough", "solar_absorptance": 0.6, "specific_heat": 920.0, "thermal_absorptance": 0.9, "thickness": 0.01, "visible_absorptance": 0.6}, "PortaMadeira(30mm)": {"idf_max_extensible_fields": 0, "idf_max_fields": 9, "conductivity": 0.15, "density": 614.0, "roughness": "Rough", "solar_absorptance": 0.9, "specific_heat": 2300.0, "thermal_absorptance": 0.9, "thickness": 0.03, "visible_absorptance": 0.9}, "TelhaCeramica": {"idf_max_extensible_fields": 0, "idf_max_fields": 9, "conductivity": 1.05, "density": 2000.0, "roughness": "Rough", "solar_absorptance": 0.7, "specific_heat": 920.0, "thermal_absorptance": 0.9, "thickness": 0.01, "visible_absorptance": 0.7}}}